/**
 * Module     : main.mo
 * Copyright  : 2022 Rocklabs Team
 * License    : Apache 2.0 with LLVM Exception
 * Maintainer : Rocklabs Team <hello@rocklabs.io>
 * Stability  : Experimental
 */

import Array "mo:base/Array";
import Buffer "mo:base/Buffer";
import Cycles "mo:base/ExperimentalCycles";
import Error "mo:base/Error";
import Hash "mo:base/Hash";
import HashMap "mo:base/HashMap";
import Int "mo:base/Int";
import Iter "mo:base/Iter";
import Nat "mo:base/Nat";
import Prelude "mo:base/Prelude";
import Principal "mo:base/Principal";
import Result "mo:base/Result";
import Text "mo:base/Text";
import Time "mo:base/Time";
import TrieSet "mo:base/TrieSet";

import Types "./types";

shared(msg) actor class NFToken(
    _logo: Text,
    _name: Text, 
    _symbol: Text,
    _desc: Text,
    _owner: Principal
    ) = this {

    type Metadata = Types.Metadata;
    type Location = Types.Location;
    type Attribute = Types.Attribute;
    type TokenMetadata = Types.TokenMetadata;
    type Record = Types.Record;
    type TxRecord = Types.TxRecord;
    type Operation = Types.Operation;
    type TokenInfo = Types.TokenInfo;
    type TokenInfoExt = Types.TokenInfoExt;
    type UserInfo = Types.UserInfo;
    type UserInfoExt = Types.UserInfoExt;

    public type Errors = {
        #Unauthorized;
        #TokenNotExist;
        #InvalidOperator;
    };
    // to be compatible with Rust canister
    // in Rust, Result is `Ok` and `Err`
    public type TxReceipt = {
        #Ok: Nat;
        #Err: Errors;
    };
    public type MintResult = {
        #Ok: (Nat, Nat);
        #Err: Errors;
    };

    public type Result<Ok, Err> = {#ok : Ok; #err : Err};

    private stable var logo_ : Text = _logo; // base64 encoded image
    private stable var name_ : Text = _name;
    private stable var symbol_ : Text = _symbol;
    private stable var desc_ : Text = _desc;
    private stable var owner_: Principal = _owner;
    private stable var totalSupply_: Nat = 0;
    // Burn Address
    private stable var blackhole: Principal = Principal.fromText("aaaaa-aa");
    // List of Token Entries Data
    private stable var tokensEntries : [(Nat, TokenInfo)] = [];
    // List of User Entries Data
    private stable var usersEntries : [(Principal, UserInfo)] = [];
    private var tokens = HashMap.HashMap<Nat, TokenInfo>(1, Nat.equal, Hash.hash);
    private var users = HashMap.HashMap<Principal, UserInfo>(1, Principal.equal, Principal.hash);
    private stable var txs: [TxRecord] = [];
    private stable var txIndex: Nat = 0;

    private func addTxRecord(
        caller: Principal, op: Operation, tokenIndex: ?Nat,
        from: Record, to: Record, timestamp: Time.Time
    ): Nat {
        let record: TxRecord = {
            caller = caller;
            op = op;
            index = txIndex;
            tokenIndex = tokenIndex;
            from = from;
            to = to;
            timestamp = timestamp;
        };
        txs := Array.append(txs, [record]);
        txIndex += 1;
        return txIndex - 1;
    };

    private func _unwrap<T>(x : ?T) : T =
    switch x {
      case null { Prelude.unreachable() };
      case (?x_) { x_ };
    };
    
    private func _exists(tokenId: Nat) : Bool {
        switch (tokens.get(tokenId)) {
            case (?info) { return true; };
            case _ { return false; };
        }
    };

    private func _ownerOf(tokenId: Nat) : ?Principal {
        switch (tokens.get(tokenId)) {
            case (?info) { return ?info.owner; };
            case (_) { return null; };
        }
    };

    private func _isOwner(who: Principal, tokenId: Nat) : Bool {
        switch (tokens.get(tokenId)) {
            case (?info) { return info.owner == who; };
            case _ { return false; };
        };
    };

    private func _isApproved(who: Principal, tokenId: Nat) : Bool {
        switch (tokens.get(tokenId)) {
            case (?info) { return info.operator == ?who; };
            case _ { return false; };
        }
    };
    
    private func _balanceOf(who: Principal) : Nat {
        switch (users.get(who)) {
            case (?user) { return TrieSet.size(user.tokens); };
            case (_) { return 0; };
        }
    };

    private func _newUser() : UserInfo {
        {
            var operators = TrieSet.empty<Principal>();
            var allowedBy = TrieSet.empty<Principal>();
            var allowedTokens = TrieSet.empty<Nat>();
            var tokens = TrieSet.empty<Nat>();
        }
    };

    private func _tokenInfotoExt(info: TokenInfo) : TokenInfoExt {
        return {
            index = info.index;
            owner = info.owner;
            metadata = info.metadata;
            timestamp = info.timestamp;
            operator = info.operator;
        };
    };

    private func _userInfotoExt(info: UserInfo) : UserInfoExt {
        return {
            operators = TrieSet.toArray(info.operators);
            allowedBy = TrieSet.toArray(info.allowedBy);
            allowedTokens = TrieSet.toArray(info.allowedTokens);
            tokens = TrieSet.toArray(info.tokens);
        };
    };

    private func _isApprovedOrOwner(spender: Principal, tokenId: Nat) : Bool {
        switch (_ownerOf(tokenId)) {
            case (?owner) {
                return spender == owner or _isApproved(spender, tokenId) or _isApprovedForAll(owner, spender);
            };
            case _ {
                return false;
            };
        };        
    };

    private func _getApproved(tokenId: Nat) : ?Principal {
        switch (tokens.get(tokenId)) {
            case (?info) {
                return info.operator;
            };
            case (_) {
                return null;
            };
        }
    };

    private func _isApprovedForAll(owner: Principal, operator: Principal) : Bool {
        switch (users.get(owner)) {
            case (?user) {
                return TrieSet.mem(user.operators, operator, Principal.hash(operator), Principal.equal);
            };
            case _ { return false; };
        };
    };

    private func _addTokenTo(to: Principal, tokenId: Nat) {
        switch(users.get(to)) {
            case (?user) {
                user.tokens := TrieSet.put(user.tokens, tokenId, Hash.hash(tokenId), Nat.equal);
                users.put(to, user);
            };
            case _ {
                let user = _newUser();
                user.tokens := TrieSet.put(user.tokens, tokenId, Hash.hash(tokenId), Nat.equal);
                users.put(to, user);
            };
        }
    }; 

    private func _removeTokenFrom(owner: Principal, tokenId: Nat) {
        assert(_exists(tokenId) and _isOwner(owner, tokenId));
        switch(users.get(owner)) {
            case (?user) {
                user.tokens := TrieSet.delete(user.tokens, tokenId, Hash.hash(tokenId), Nat.equal);
                users.put(owner, user);
            };
            case _ {
                assert(false);
            };
        }
    };
   
    private func _clearApproval(owner: Principal, tokenId: Nat) {
        assert(_exists(tokenId) and _isOwner(owner, tokenId));
        switch (tokens.get(tokenId)) {
            case (?info) {
                if (info.operator != null) {
                    let op = _unwrap(info.operator);
                    let opInfo = _unwrap(users.get(op));
                    opInfo.allowedTokens := TrieSet.delete(opInfo.allowedTokens, tokenId, Hash.hash(tokenId), Nat.equal);
                    users.put(op, opInfo);
                    info.operator := null;
                    tokens.put(tokenId, info);
                }
            };
            case _ {
                assert(false);
            };
        }
    };  

    private func _transfer(to: Principal, tokenId: Nat) {
        assert(_exists(tokenId));
        switch(tokens.get(tokenId)) {
            case (?info) {
                _removeTokenFrom(info.owner, tokenId);
                _addTokenTo(to, tokenId);
                info.owner := to;
                tokens.put(tokenId, info);
            };
            case (_) {
                assert(false);
            };
        };
    };

    private func _burn(owner: Principal, tokenId: Nat) {
        _clearApproval(owner, tokenId);
        _transfer(blackhole, tokenId);
    };

	public shared(msg) func setOwner(new: Principal): async Principal {
		assert(msg.caller == owner_);
		owner_ := new;
		new
	};

    // public update calls
    public shared(msg) func mint(to: Principal, metadata: ?TokenMetadata): async MintResult {
        if(msg.caller != owner_) {
            return #Err(#Unauthorized);
        };
        let token: TokenInfo = {
            index = totalSupply_;
            var owner = to;
            var metadata = metadata;
            var operator = null;
            timestamp = Time.now();
        };
        tokens.put(totalSupply_, token);
        _addTokenTo(to, totalSupply_);
        totalSupply_ += 1;
        let txid = addTxRecord(msg.caller, #mint(metadata), ?token.index, #user(blackhole), #user(to), Time.now());
        return #Ok((token.index, txid));
    };

    public shared(msg) func batchMint(to: Principal, arr: [?TokenMetadata]): async MintResult {
        if(msg.caller != owner_) {
            return #Err(#Unauthorized);
        };
        let startIndex = totalSupply_;
        for(metadata in Iter.fromArray(arr)) {
            let token: TokenInfo = {
                index = totalSupply_;
                var owner = to;
                var metadata = metadata;
                var operator = null;
                timestamp = Time.now();
            };
            tokens.put(totalSupply_, token);
            _addTokenTo(to, totalSupply_);
            totalSupply_ += 1;
            ignore addTxRecord(msg.caller, #mint(metadata), ?token.index, #user(blackhole), #user(to), Time.now());
        };
        return #Ok((startIndex, txs.size() - arr.size()));
    };

    public shared(msg) func burn(tokenId: Nat): async TxReceipt {
        if(_exists(tokenId) == false) {
            return #Err(#TokenNotExist)
        };
        if(_isOwner(msg.caller, tokenId) == false) {
            return #Err(#Unauthorized);
        };
        _burn(msg.caller, tokenId); //not delete tokenId from tokens temporarily. (consider storage limited, it should be delete.)
        let txid = addTxRecord(msg.caller, #burn, ?tokenId, #user(msg.caller), #user(blackhole), Time.now());
        return #Ok(txid);
    };

    public shared(msg) func setTokenMetadata(tokenId: Nat, new_metadata: TokenMetadata) : async TxReceipt {
        // only canister owner can set
        if(msg.caller != owner_) {
            return #Err(#Unauthorized);
        };
        if(_exists(tokenId) == false) {
            return #Err(#TokenNotExist)
        };
        let token = _unwrap(tokens.get(tokenId));
        let old_metadate = token.metadata;
        token.metadata := ?new_metadata;
        tokens.put(tokenId, token);
        let txid = addTxRecord(msg.caller, #setMetadata, ?token.index, #metadata(old_metadate), #metadata(?new_metadata), Time.now());
        return #Ok(txid);
    };

    public shared(msg) func approve(tokenId: Nat, operator: Principal) : async TxReceipt {
        var owner: Principal = switch (_ownerOf(tokenId)) {
            case (?own) {
                own;
            };
            case (_) {
                return #Err(#TokenNotExist)
            }
        };
        if(Principal.equal(msg.caller, owner) == false)
            if(_isApprovedForAll(owner, msg.caller) == false)
                return #Err(#Unauthorized);
        if(owner == operator) {
            return #Err(#InvalidOperator);
        };
        switch (tokens.get(tokenId)) {
            case (?info) {
                info.operator := ?operator;
                tokens.put(tokenId, info);
            };
            case _ {
                return #Err(#TokenNotExist);
            };
        };
        switch (users.get(operator)) {
            case (?user) {
                user.allowedTokens := TrieSet.put(user.allowedTokens, tokenId, Hash.hash(tokenId), Nat.equal);
                users.put(operator, user);
            };
            case _ {
                let user = _newUser();
                user.allowedTokens := TrieSet.put(user.allowedTokens, tokenId, Hash.hash(tokenId), Nat.equal);
                users.put(operator, user);
            };
        };
        let txid = addTxRecord(msg.caller, #approve, ?tokenId, #user(msg.caller), #user(operator), Time.now());
        return #Ok(txid);
    };

    public shared(msg) func setApprovalForAll(operator: Principal, value: Bool): async TxReceipt {
        if(msg.caller == operator) {
            return #Err(#Unauthorized);
        };
        var txid = 0;
        if value {
            let caller = switch (users.get(msg.caller)) {
                case (?user) { user };
                case _ { _newUser() };
            };
            caller.operators := TrieSet.put(caller.operators, operator, Principal.hash(operator), Principal.equal);
            users.put(msg.caller, caller);
            let user = switch (users.get(operator)) {
                case (?user) { user };
                case _ { _newUser() };
            };
            user.allowedBy := TrieSet.put(user.allowedBy, msg.caller, Principal.hash(msg.caller), Principal.equal);
            users.put(operator, user);
            txid := addTxRecord(msg.caller, #approveAll, null, #user(msg.caller), #user(operator), Time.now());
        } else {
            switch (users.get(msg.caller)) {
                case (?user) {
                    user.operators := TrieSet.delete(user.operators, operator, Principal.hash(operator), Principal.equal);    
                    users.put(msg.caller, user);
                };
                case _ { };
            };
            switch (users.get(operator)) {
                case (?user) {
                    user.allowedBy := TrieSet.delete(user.allowedBy, msg.caller, Principal.hash(msg.caller), Principal.equal);    
                    users.put(operator, user);
                };
                case _ { };
            };
            txid := addTxRecord(msg.caller, #revokeAll, null, #user(msg.caller), #user(operator), Time.now());
        };
        return #Ok(txid);
    };

    public shared(msg) func transfer(to: Principal, tokenId: Nat): async TxReceipt {
        var owner: Principal = switch (_ownerOf(tokenId)) {
            case (?own) {
                own;
            };
            case (_) {
                return #Err(#TokenNotExist)
            }
        };
        if (owner != msg.caller) {
            return #Err(#Unauthorized);
        };
        _clearApproval(msg.caller, tokenId);
        _transfer(to, tokenId);
        let txid = addTxRecord(msg.caller, #transfer, ?tokenId, #user(msg.caller), #user(to), Time.now());
        return #Ok(txid);
    };

    public shared(msg) func transferFrom(from: Principal, to: Principal, tokenId: Nat): async TxReceipt {
        if(_exists(tokenId) == false) {
            return #Err(#TokenNotExist)
        };
        if(_isApprovedOrOwner(msg.caller, tokenId) == false) {
            return #Err(#Unauthorized);
        };
        _clearApproval(from, tokenId);
        _transfer(to, tokenId);
        let txid = addTxRecord(msg.caller, #transferFrom, ?tokenId, #user(from), #user(to), Time.now());
        return #Ok(txid);
    };

    public shared(msg) func batchTransferFrom(from: Principal, to: Principal, tokenIds: [Nat]): async TxReceipt {
        var num: Nat = 0;
        label l for(tokenId in Iter.fromArray(tokenIds)) {
            if(_exists(tokenId) == false) {
                continue l;
            };
            if(_isApprovedOrOwner(msg.caller, tokenId) == false) {
                continue l;
            };
            _clearApproval(from, tokenId);
            _transfer(to, tokenId);
            num += 1;
            ignore addTxRecord(msg.caller, #transferFrom, ?tokenId, #user(from), #user(to), Time.now());
        };
        return #Ok(txs.size() - num);
    };

    // public query function 
    public query func logo(): async Text {
        return logo_;
    };

    public query func name(): async Text {
        return name_;
    };

    public query func symbol(): async Text {
        return symbol_;
    };

    public query func desc(): async Text {
        return desc_;
    };

    public query func balanceOf(who: Principal): async Nat {
        return _balanceOf(who);
    };

    public query func totalSupply(): async Nat {
        return totalSupply_;
    };

    // get metadata about this NFT collection
    public query func getMetadata(): async Metadata {
        {
            logo = logo_;
            name = name_;
            symbol = symbol_;
            desc = desc_;
            totalSupply = totalSupply_;
            owner = owner_;
            cycles = Cycles.balance();
        }
    };

    public query func isApprovedForAll(owner: Principal, operator: Principal) : async Bool {
        return _isApprovedForAll(owner, operator);
    };

    public query func getOperator(tokenId: Nat) : async Result<Principal, Errors> {
        switch (_exists(tokenId)) {
            case true {
                switch (_getApproved(tokenId)) {
                    case (?who) {
                        return #ok(who);
                    };
                    case (_) {
                        return #ok(Principal.fromText("aaaaa-aa"));
                    };
                }   
            };
            case (_) {
                return #err(#TokenNotExist);
            };
        }
    };

    public query func getUserInfo(who: Principal) : async Result<UserInfoExt, Errors> {
        switch (users.get(who)) {
            case (?user) {
                return #ok(_userInfotoExt(user));
            };
            case _ {
                return #err(#Unauthorized);
            };
        };        
    };

    public query func getUserTokens(owner: Principal) : async [TokenInfoExt] {
        let tokenIds = switch (users.get(owner)) {
            case (?user) {
                TrieSet.toArray(user.tokens)
            };
            case _ {
                []
            };
        };
        let ret = Buffer.Buffer<TokenInfoExt>(tokenIds.size());
    
        for(id in Iter.fromArray(tokenIds)) {
            ret.add(_tokenInfotoExt(_unwrap(tokens.get(id))));
        };
        return ret.toArray();
    };

    public query func ownerOf(tokenId: Nat): async Result<Principal, Errors> {
        switch (_ownerOf(tokenId)) {
            case (?owner) {
                return #ok(owner);
            };
            case _ {
                return #err(#TokenNotExist);
            };
        }
    };

    public query func getTokenInfo(tokenId: Nat) : async Result<TokenInfoExt, Errors> {
        switch(tokens.get(tokenId)){
            case(?tokeninfo) {
                return #ok(_tokenInfotoExt(tokeninfo));
            };
            case(_) {
                return #err(#TokenNotExist);
            };
        };
    };

    // Optional
    public query func getAllTokens() : async [TokenInfoExt] {
        Iter.toArray(Iter.map(tokens.entries(), func (i: (Nat, TokenInfo)): TokenInfoExt {_tokenInfotoExt(i.1)}))
    };

    // transaction history related
    public query func historySize(): async Nat {
        return txs.size();
    };

    public query func getTransaction(index: Nat): async TxRecord {
        return txs[index];
    };

    public query func getTransactions(start: Nat, limit: Nat): async [TxRecord] {
        let res = Buffer.Buffer<TxRecord>(limit);
        var i = start;
        while (i < start + limit and i < txs.size()) {
            res.add(txs[i]);
            i += 1;
        };
        return res.toArray();
    };

    public query func getUserTransactionAmount(user: Principal): async Nat {
        var res: Nat = 0;
        for (i in txs.vals()) {
            if (i.caller == user or i.from == #user(user) or i.to == #user(user)) {
                res += 1;
            };
        };
        return res;
    };

    public query func getUserTransactions(user: Principal, start: Nat, limit: Nat): async [TxRecord] {
        let res = Buffer.Buffer<TxRecord>(limit);
        var idx = 0;
        label l for (i in txs.vals()) {
            if (i.caller == user or i.from == #user(user) or i.to == #user(user)) {
                if(idx < start) {
                    idx += 1;
                    continue l;
                };
                if(idx >= start + limit) {
                    break l;
                };
                res.add(i);
                idx += 1;
            };
        };
        return res.toArray();
    };

    // upgrade functions
    system func preupgrade() {
        usersEntries := Iter.toArray(users.entries());
        tokensEntries := Iter.toArray(tokens.entries());
    };

    system func postupgrade() {
        type TokenInfo = Types.TokenInfo;
        type UserInfo = Types.UserInfo;

        users := HashMap.fromIter<Principal, UserInfo>(usersEntries.vals(), 1, Principal.equal, Principal.hash);
        tokens := HashMap.fromIter<Nat, TokenInfo>(tokensEntries.vals(), 1, Nat.equal, Hash.hash);
        usersEntries := [];
        tokensEntries := [];
    };
};
